<!DOCTYPE html><html lang='en'><head><meta charset='utf-8'><title>Panelboard schedules — DDOT Coolidge - Area E bus storage electrical room (Chicago-plenum job)</title><style>
html,body{background:#fff;}
body{font-family:'Helvetica Neue',Arial,sans-serif;color:#111;margin:24px;}
h1{font-size:20px;margin:0 0 4px 0;} h2{font-size:14px;margin:18px 0 6px;}
.sub{color:#555;font-size:12px;margin-bottom:14px;}
table{border-collapse:collapse;width:100%;font-size:11px;}
th,td{border:1px solid #444;padding:3px 5px;}
th{background:#e6e6e6;font-weight:600;text-align:center;}
td.num{text-align:right;font-variant-numeric:tabular-nums;}
td.ctr{text-align:center;}
td.desc-r{text-align:left;}
td.desc-l{text-align:right;}
td.space{color:#999;font-style:italic;}
.hdr td{border:1px solid #444;padding:4px 8px;}
td.k{font-weight:600;background:#f2f2f2;white-space:nowrap;}
.foot{margin-top:10px;}
.warn{color:#a40000;font-weight:600;}
.disclaimer{margin-top:16px;font-size:10px;color:#444;border-top:1px solid #999;
padding-top:6px;}
.eg{display:inline-block;background:#fff2b3;border:1px solid #d1b400;padding:2px 8px;
font-size:11px;font-weight:600;margin-bottom:8px;}
@media print{ body{margin:8mm;} .pagebreak{page-break-before:always;} }
 section.pagebreak:first-of-type{page-break-before:auto;}</style></head><body><section class="pagebreak">
<div class="eg">EXAMPLE data — illustrative circuit/load list, NOT the issued DDOT schedule</div>
<h1>PANELBOARD SCHEDULE — B-HG4</h1>
<div class="sub">480Y/277V, 3PH, 4W • MCB 400 A •
bus 400 A • 42 spaces • Area E 480Y/277 V distribution panel; feeds the three 45 kVA dry-type transformers plus 277 V plenum lighting and 480 V HVAC/motor loads. EXAMPLE data.</div>

<table class="hdr" style="width:auto;margin-bottom:10px">
<tr><td class="k">PANEL</td><td><b>B-HG4</b></td>
    <td class="k">VOLTAGE</td><td>480Y/277V, 3PH, 4W</td>
    <td class="k">MOUNTING</td><td>Surface</td></tr>
<tr><td class="k">MAINS</td><td>MCB — 400 A</td>
    <td class="k">BUS RATING</td><td>400 A</td>
    <td class="k">A.I.C.</td><td>35.0 kA</td></tr>
<tr><td class="k">FED FROM</td><td>MDB via BS-FD1020</td>
    <td class="k">FEEDER</td><td>BS-FD1020</td>
    <td class="k">SPACES</td><td>42 (21 used)</td></tr>
</table>
<table><tr><th>CKT</th><th>LOAD DESCRIPTION</th><th>WIRE</th><th>BKR/P</th><th>VA (Ø)</th><th>Ø</th><th>VA (Ø)</th><th>BKR/P</th><th>WIRE</th><th>LOAD DESCRIPTION</th><th>CKT</th></tr><tr><td class="ctr">1</td><td class="desc-l">XFMR-LR1 45 kVA 480-208Y/120 primary (cont.)</td><td class="ctr">4 AWG</td><td class="ctr">70/3P</td><td class="num">15,000</td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num">15,000</td><td class="ctr">70/3P</td><td class="ctr">4 AWG</td><td class="desc-r">XFMR-LQ1 45 kVA 480-208Y/120 primary (cont.)</td><td class="ctr">2</td></tr><tr><td class="ctr">3</td><td class="desc-l">&nbsp;&nbsp;&#9474;</td><td class="ctr"></td><td class="ctr">&#9474;</td><td class="num">15,000</td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num">15,000</td><td class="ctr">&#9474;</td><td class="ctr"></td><td class="desc-r">&nbsp;&nbsp;&#9474;</td><td class="ctr">4</td></tr><tr><td class="ctr">5</td><td class="desc-l">&nbsp;&nbsp;&#9474;</td><td class="ctr"></td><td class="ctr">&#9474;</td><td class="num">15,000</td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num">15,000</td><td class="ctr">&#9474;</td><td class="ctr"></td><td class="desc-r">&nbsp;&nbsp;&#9474;</td><td class="ctr">6</td></tr><tr><td class="ctr">7</td><td class="desc-l">XFMR-B-SLQ1 45 kVA 480-208Y/120 primary (cont.)</td><td class="ctr">4 AWG</td><td class="ctr">70/3P</td><td class="num">15,000</td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num">3,333</td><td class="ctr">20/3P</td><td class="ctr">12 AWG</td><td class="desc-r">UH-E1 unit heater 10 kW 480 V 3-ph (cont.)</td><td class="ctr">8</td></tr><tr><td class="ctr">9</td><td class="desc-l">&nbsp;&nbsp;&#9474;</td><td class="ctr"></td><td class="ctr">&#9474;</td><td class="num">15,000</td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num">3,333</td><td class="ctr">&#9474;</td><td class="ctr"></td><td class="desc-r">&nbsp;&nbsp;&#9474;</td><td class="ctr">10</td></tr><tr><td class="ctr">11</td><td class="desc-l">&nbsp;&nbsp;&#9474;</td><td class="ctr"></td><td class="ctr">&#9474;</td><td class="num">15,000</td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num">3,333</td><td class="ctr">&#9474;</td><td class="ctr"></td><td class="desc-r">&nbsp;&nbsp;&#9474;</td><td class="ctr">12</td></tr><tr><td class="ctr">13</td><td class="desc-l">EF-E1 exhaust fan 3 HP 480 V (NEC 430.250 FLA 4.8 A)</td><td class="ctr">12 AWG</td><td class="ctr">20/3P</td><td class="num">1,330</td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num">3,600</td><td class="ctr">20/1P</td><td class="ctr">12 AWG</td><td class="desc-r">Plenum recessed lighting - Area E row 1 (277 V) (cont.)</td><td class="ctr">14</td></tr><tr><td class="ctr">15</td><td class="desc-l">&nbsp;&nbsp;&#9474;</td><td class="ctr"></td><td class="ctr">&#9474;</td><td class="num">1,330</td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num">3,600</td><td class="ctr">20/1P</td><td class="ctr">12 AWG</td><td class="desc-r">Plenum recessed lighting - Area E row 2 (277 V) (cont.)</td><td class="ctr">16</td></tr><tr><td class="ctr">17</td><td class="desc-l">&nbsp;&nbsp;&#9474;</td><td class="ctr"></td><td class="ctr">&#9474;</td><td class="num">1,330</td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num">3,600</td><td class="ctr">20/1P</td><td class="ctr">12 AWG</td><td class="desc-r">Plenum recessed lighting - Area E row 3 (277 V) (cont.)</td><td class="ctr">18</td></tr><tr><td class="ctr">19</td><td class="desc-l">Plenum recessed lighting - Area E row 4 (277 V) (cont.)</td><td class="ctr">12 AWG</td><td class="ctr">20/1P</td><td class="num">3,600</td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num"></td><td class="ctr">20/1P</td><td class="ctr">12 AWG</td><td class="desc-r">SPARE</td><td class="ctr">20</td></tr><tr><td class="ctr">21</td><td class="desc-l">SPARE</td><td class="ctr">12 AWG</td><td class="ctr">20/1P</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">22</td></tr><tr><td class="ctr">23</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">24</td></tr><tr><td class="ctr">25</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">26</td></tr><tr><td class="ctr">27</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">28</td></tr><tr><td class="ctr">29</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">30</td></tr><tr><td class="ctr">31</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">32</td></tr><tr><td class="ctr">33</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">34</td></tr><tr><td class="ctr">35</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">36</td></tr><tr><td class="ctr">37</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">38</td></tr><tr><td class="ctr">39</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">40</td></tr><tr><td class="ctr">41</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">42</td></tr>
<tr><th colspan="4" style="text-align:right">CONNECTED VA / PHASE</th>
<td class="num"><b>A 56,864</b><br>B 53,264<br>C 53,264</td>
<td></td>
<td class="num"><b>A 205 A</b><br>B 192 A<br>C 192 A</td>
<th colspan="4" style="text-align:left">PHASE AMPS (VA ÷ 277 V)</th></tr>
</table>
<div class="foot">
<h2>Load summary</h2>
<table style="width:auto"><tr><th>Load class</th><th>Connected VA</th>
<th>Demand rule</th><th>Demand VA</th></tr><tr><td>xfmr</td><td class='num'>135,000</td><td>100% (downstream transformer treated as its nameplate kVA)</td><td class='num'>135,000</td></tr><tr><td>hvac</td><td class='num'>10,000</td><td>100%</td><td class='num'>10,000</td></tr><tr><td>motor</td><td class='num'>3,991</td><td>sum of motors + 25% of the largest (NEC 430.24)</td><td class='num'>4,988</td></tr><tr><td>lighting</td><td class='num'>14,400</td><td>100% (design-aid simplification)</td><td class='num'>14,400</td></tr><tr><td>misc</td><td class='num'>0</td><td>100%</td><td class='num'>0</td></tr>
<tr><th style="text-align:right">TOTAL</th><td class="num"><b>163,391</b></td>
<td>connected 163.4 kVA → demand 164.4 kVA</td>
<td class="num"><b>164,388</b></td></tr></table>
<table style="width:auto;margin-top:6px">
<tr><td class="k">Connected load</td><td class="num">163.39 kVA</td>
<td class="num">196.5 A</td></tr>
<tr><td class="k">Demand load</td><td class="num">164.39 kVA</td>
<td class="num"><b>197.7 A</b> vs bus 400 A</td></tr>
<tr><td class="k">Continuous portion</td><td class="num">159.40 kVA</td>
<td class="num">largest motor 3.99 kVA</td></tr>
<tr><td class="k">Phase balance</td><td class="num">max−min 3,600 VA</td>
<td class="num">6.6% of average phase</td></tr>
</table>
<h2>Warnings / review items</h2><ul><li>None.</li></ul>

</div>
<div class="disclaimer">DESIGN AID — computed by tekton&#x27;s calc engine from the job spec. All values must be reviewed and stamped by the licensed engineer of record before construction/permit. Simplified NEC-style rules; conductor derating, voltage drop, series ratings and coordination are NOT evaluated.</div>
</section><section class="pagebreak">
<div class="eg">EXAMPLE data — illustrative circuit/load list, NOT the issued DDOT schedule</div>
<h1>PANELBOARD SCHEDULE — B-LR1</h1>
<div class="sub">208Y/120V, 3PH, 4W • MLO 225 A •
bus 225 A • 42 spaces • 208Y/120 V branch panel serving the electrical room and Area E receptacles/small loads; fed from XFMR-LR1 secondary. EXAMPLE data - receptacle count sized to demonstrate the NEC 220.44 first-10-kVA rule.</div>

<table class="hdr" style="width:auto;margin-bottom:10px">
<tr><td class="k">PANEL</td><td><b>B-LR1</b></td>
    <td class="k">VOLTAGE</td><td>208Y/120V, 3PH, 4W</td>
    <td class="k">MOUNTING</td><td>Surface</td></tr>
<tr><td class="k">MAINS</td><td>MLO — 225 A</td>
    <td class="k">BUS RATING</td><td>225 A</td>
    <td class="k">A.I.C.</td><td>10.0 kA</td></tr>
<tr><td class="k">FED FROM</td><td>XFMR-LR1 via BS-FD1011</td>
    <td class="k">FEEDER</td><td>BS-FD1011</td>
    <td class="k">SPACES</td><td>42 (18 used)</td></tr>
</table>
<table><tr><th>CKT</th><th>LOAD DESCRIPTION</th><th>WIRE</th><th>BKR/P</th><th>VA (Ø)</th><th>Ø</th><th>VA (Ø)</th><th>BKR/P</th><th>WIRE</th><th>LOAD DESCRIPTION</th><th>CKT</th></tr><tr><td class="ctr">1</td><td class="desc-l">UH-E101 unit heater 5 kW 208 V 1-ph (Elec Rm) (cont.)</td><td class="ctr">8 AWG</td><td class="ctr">35/2P</td><td class="num">2,500</td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num">1,440</td><td class="ctr">20/1P</td><td class="ctr">12 AWG</td><td class="desc-r">Recepts - Area E bus bay north 3 (8 duplex @ 180 VA)</td><td class="ctr">2</td></tr><tr><td class="ctr">3</td><td class="desc-l">&nbsp;&nbsp;&#9474;</td><td class="ctr"></td><td class="ctr">&#9474;</td><td class="num">2,500</td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num">1,440</td><td class="ctr">20/1P</td><td class="ctr">12 AWG</td><td class="desc-r">Recepts - Area E bus bay south 1 (8 duplex @ 180 VA)</td><td class="ctr">4</td></tr><tr><td class="ctr">5</td><td class="desc-l">Recepts - Area E bus bay north 1 (8 duplex @ 180 VA)</td><td class="ctr">12 AWG</td><td class="ctr">20/1P</td><td class="num">1,440</td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num">1,440</td><td class="ctr">20/1P</td><td class="ctr">12 AWG</td><td class="desc-r">Recepts - Area E bus bay north 2 (8 duplex @ 180 VA)</td><td class="ctr">6</td></tr><tr><td class="ctr">7</td><td class="desc-l">Recepts - Area E bus bay south 3 (8 duplex @ 180 VA)</td><td class="ctr">12 AWG</td><td class="ctr">20/1P</td><td class="num">1,440</td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num">1,200</td><td class="ctr">20/1P</td><td class="ctr">12 AWG</td><td class="desc-r">Battery charger receptacle 1 (dedicated 20 A)</td><td class="ctr">8</td></tr><tr><td class="ctr">9</td><td class="desc-l">Recepts - Area E workbench (8 duplex @ 180 VA)</td><td class="ctr">12 AWG</td><td class="ctr">20/1P</td><td class="num">1,440</td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num">1,200</td><td class="ctr">20/1P</td><td class="ctr">12 AWG</td><td class="desc-r">Battery charger receptacle 2 (dedicated 20 A)</td><td class="ctr">10</td></tr><tr><td class="ctr">11</td><td class="desc-l">Recepts - Area E bus bay south 2 (8 duplex @ 180 VA)</td><td class="ctr">12 AWG</td><td class="ctr">20/1P</td><td class="num">1,440</td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num">1,440</td><td class="ctr">20/1P</td><td class="ctr">12 AWG</td><td class="desc-r">Recepts - Area E charging alcove (8 duplex @ 180 VA)</td><td class="ctr">12</td></tr><tr><td class="ctr">13</td><td class="desc-l">Egress / exit lighting 120 V (Area E) (cont.)</td><td class="ctr">12 AWG</td><td class="ctr">20/1P</td><td class="num">800</td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num"></td><td class="ctr">20/1P</td><td class="ctr">12 AWG</td><td class="desc-r">SPARE</td><td class="ctr">14</td></tr><tr><td class="ctr">15</td><td class="desc-l">Recepts - Elec Rm E101 (4 duplex @ 180 VA)</td><td class="ctr">12 AWG</td><td class="ctr">20/1P</td><td class="num">720</td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num"></td><td class="ctr">20/1P</td><td class="ctr">12 AWG</td><td class="desc-r">SPARE</td><td class="ctr">16</td></tr><tr><td class="ctr">17</td><td class="desc-l">SP-E101 sump pump 1/2 HP 120 V (NEC 430.248 FLA 9.8 A)</td><td class="ctr">12 AWG</td><td class="ctr">20/1P</td><td class="num">1,176</td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num">500</td><td class="ctr">20/1P</td><td class="ctr">12 AWG</td><td class="desc-r">Water cooler / bottle filler</td><td class="ctr">18</td></tr><tr><td class="ctr">19</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">20</td></tr><tr><td class="ctr">21</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">22</td></tr><tr><td class="ctr">23</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">24</td></tr><tr><td class="ctr">25</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">26</td></tr><tr><td class="ctr">27</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">28</td></tr><tr><td class="ctr">29</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">30</td></tr><tr><td class="ctr">31</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">32</td></tr><tr><td class="ctr">33</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">34</td></tr><tr><td class="ctr">35</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">36</td></tr><tr><td class="ctr">37</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">38</td></tr><tr><td class="ctr">39</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">40</td></tr><tr><td class="ctr">41</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">42</td></tr>
<tr><th colspan="4" style="text-align:right">CONNECTED VA / PHASE</th>
<td class="num"><b>A 7,380</b><br>B 7,300<br>C 7,436</td>
<td></td>
<td class="num"><b>A 62 A</b><br>B 61 A<br>C 62 A</td>
<th colspan="4" style="text-align:left">PHASE AMPS (VA ÷ 120 V)</th></tr>
</table>
<div class="foot">
<h2>Load summary</h2>
<table style="width:auto"><tr><th>Load class</th><th>Connected VA</th>
<th>Demand rule</th><th>Demand VA</th></tr><tr><td>hvac</td><td class='num'>5,000</td><td>100%</td><td class='num'>5,000</td></tr><tr><td>receptacle</td><td class='num'>12,240</td><td>100% of first 10 kVA, 50% of remainder (NEC 220.44)</td><td class='num'>11,120</td></tr><tr><td>misc</td><td class='num'>2,900</td><td>100%</td><td class='num'>2,900</td></tr><tr><td>lighting</td><td class='num'>800</td><td>100% (design-aid simplification)</td><td class='num'>800</td></tr><tr><td>motor</td><td class='num'>1,176</td><td>sum of motors + 25% of the largest (NEC 430.24)</td><td class='num'>1,470</td></tr>
<tr><th style="text-align:right">TOTAL</th><td class="num"><b>22,116</b></td>
<td>connected 22.1 kVA → demand 21.3 kVA</td>
<td class="num"><b>21,290</b></td></tr></table>
<table style="width:auto;margin-top:6px">
<tr><td class="k">Connected load</td><td class="num">22.12 kVA</td>
<td class="num">61.4 A</td></tr>
<tr><td class="k">Demand load</td><td class="num">21.29 kVA</td>
<td class="num"><b>59.1 A</b> vs bus 225 A</td></tr>
<tr><td class="k">Continuous portion</td><td class="num">5.80 kVA</td>
<td class="num">largest motor 1.18 kVA</td></tr>
<tr><td class="k">Phase balance</td><td class="num">max−min 136 VA</td>
<td class="num">1.8% of average phase</td></tr>
</table>
<h2>Warnings / review items</h2><ul><li>None.</li></ul>

<h2>Serving transformer — XFMR-LR1</h2>
<table style="width:auto"><tr><th>Rating</th><th>Primary FLA</th>
<th>Primary FLA×125%</th><th>Primary OCPD</th><th>Secondary FLA</th>
<th>Secondary OCPD</th><th>Demand loading</th></tr>
<tr><td class="num">45 kVA 480-208 V</td>
<td class="num">54.1 A</td><td class="num">67.7 A</td>
<td class="num">70 A</td><td class="num">124.9 A</td>
<td class="num">175 A</td>
<td class="num">47%</td></tr>
</table>
</div>
<div class="disclaimer">DESIGN AID — computed by tekton&#x27;s calc engine from the job spec. All values must be reviewed and stamped by the licensed engineer of record before construction/permit. Simplified NEC-style rules; conductor derating, voltage drop, series ratings and coordination are NOT evaluated.</div>
</section><section class="pagebreak">
<div class="eg">EXAMPLE data — illustrative circuit/load list, NOT the issued DDOT schedule</div>
<h1>PANELBOARD SCHEDULE — B-LQ1</h1>
<div class="sub">208Y/120V, 3PH, 4W • MLO 225 A •
bus 225 A • 42 spaces • 208Y/120 V branch panel for Area E bus-bay convenience power, door operators and work lighting; fed from XFMR-LQ1 secondary. EXAMPLE data.</div>

<table class="hdr" style="width:auto;margin-bottom:10px">
<tr><td class="k">PANEL</td><td><b>B-LQ1</b></td>
    <td class="k">VOLTAGE</td><td>208Y/120V, 3PH, 4W</td>
    <td class="k">MOUNTING</td><td>Surface</td></tr>
<tr><td class="k">MAINS</td><td>MLO — 225 A</td>
    <td class="k">BUS RATING</td><td>225 A</td>
    <td class="k">A.I.C.</td><td>10.0 kA</td></tr>
<tr><td class="k">FED FROM</td><td>XFMR-LQ1 via BS-FD1013</td>
    <td class="k">FEEDER</td><td>BS-FD1013</td>
    <td class="k">SPACES</td><td>42 (9 used)</td></tr>
</table>
<table><tr><th>CKT</th><th>LOAD DESCRIPTION</th><th>WIRE</th><th>BKR/P</th><th>VA (Ø)</th><th>Ø</th><th>VA (Ø)</th><th>BKR/P</th><th>WIRE</th><th>LOAD DESCRIPTION</th><th>CKT</th></tr><tr><td class="ctr">1</td><td class="desc-l">Bus wash pressure washer 208 V 1-ph 3 kVA</td><td class="ctr">12 AWG</td><td class="ctr">20/2P</td><td class="num">1,500</td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num">1,440</td><td class="ctr">20/1P</td><td class="ctr">12 AWG</td><td class="desc-r">Recepts - Area E maintenance aisle 3 (8 duplex @ 180 VA)</td><td class="ctr">2</td></tr><tr><td class="ctr">3</td><td class="desc-l">&nbsp;&nbsp;&#9474;</td><td class="ctr"></td><td class="ctr">&#9474;</td><td class="num">1,500</td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num">1,200</td><td class="ctr">20/1P</td><td class="ctr">12 AWG</td><td class="desc-r">Work-area lighting 120 V (Area E) (cont.)</td><td class="ctr">4</td></tr><tr><td class="ctr">5</td><td class="desc-l">Recepts - Area E maintenance aisle 1 (8 duplex @ 180 VA)</td><td class="ctr">12 AWG</td><td class="ctr">20/1P</td><td class="num">1,440</td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num">1,440</td><td class="ctr">20/1P</td><td class="ctr">12 AWG</td><td class="desc-r">Recepts - Area E maintenance aisle 2 (8 duplex @ 180 VA)</td><td class="ctr">6</td></tr><tr><td class="ctr">7</td><td class="desc-l">SPARE</td><td class="ctr">12 AWG</td><td class="ctr">20/1P</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">8</td></tr><tr><td class="ctr">9</td><td class="desc-l">OHD-E1 roll-up door operator 1/2 HP 120 V</td><td class="ctr">12 AWG</td><td class="ctr">20/1P</td><td class="num">1,176</td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">10</td></tr><tr><td class="ctr">11</td><td class="desc-l">OHD-E2 roll-up door operator 1/2 HP 120 V</td><td class="ctr">12 AWG</td><td class="ctr">20/1P</td><td class="num">1,176</td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">12</td></tr><tr><td class="ctr">13</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">14</td></tr><tr><td class="ctr">15</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">16</td></tr><tr><td class="ctr">17</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">18</td></tr><tr><td class="ctr">19</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">20</td></tr><tr><td class="ctr">21</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">22</td></tr><tr><td class="ctr">23</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">24</td></tr><tr><td class="ctr">25</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">26</td></tr><tr><td class="ctr">27</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">28</td></tr><tr><td class="ctr">29</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">30</td></tr><tr><td class="ctr">31</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">32</td></tr><tr><td class="ctr">33</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">34</td></tr><tr><td class="ctr">35</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">36</td></tr><tr><td class="ctr">37</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">38</td></tr><tr><td class="ctr">39</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">40</td></tr><tr><td class="ctr">41</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">42</td></tr>
<tr><th colspan="4" style="text-align:right">CONNECTED VA / PHASE</th>
<td class="num"><b>A 2,940</b><br>B 3,876<br>C 4,056</td>
<td></td>
<td class="num"><b>A 24 A</b><br>B 32 A<br>C 34 A</td>
<th colspan="4" style="text-align:left">PHASE AMPS (VA ÷ 120 V)</th></tr>
</table>
<div class="foot">
<h2>Load summary</h2>
<table style="width:auto"><tr><th>Load class</th><th>Connected VA</th>
<th>Demand rule</th><th>Demand VA</th></tr><tr><td>misc</td><td class='num'>3,000</td><td>100%</td><td class='num'>3,000</td></tr><tr><td>receptacle</td><td class='num'>4,320</td><td>100% of first 10 kVA, 50% of remainder (NEC 220.44)</td><td class='num'>4,320</td></tr><tr><td>lighting</td><td class='num'>1,200</td><td>100% (design-aid simplification)</td><td class='num'>1,200</td></tr><tr><td>motor</td><td class='num'>2,352</td><td>sum of motors + 25% of the largest (NEC 430.24)</td><td class='num'>2,646</td></tr>
<tr><th style="text-align:right">TOTAL</th><td class="num"><b>10,872</b></td>
<td>connected 10.9 kVA → demand 11.2 kVA</td>
<td class="num"><b>11,166</b></td></tr></table>
<table style="width:auto;margin-top:6px">
<tr><td class="k">Connected load</td><td class="num">10.87 kVA</td>
<td class="num">30.2 A</td></tr>
<tr><td class="k">Demand load</td><td class="num">11.17 kVA</td>
<td class="num"><b>31.0 A</b> vs bus 225 A</td></tr>
<tr><td class="k">Continuous portion</td><td class="num">1.20 kVA</td>
<td class="num">largest motor 1.18 kVA</td></tr>
<tr><td class="k">Phase balance</td><td class="num">max−min 1,116 VA</td>
<td class="num">30.8% of average phase</td></tr>
</table>
<h2>Warnings / review items</h2><ul><li>None.</li></ul>

<h2>Serving transformer — XFMR-LQ1</h2>
<table style="width:auto"><tr><th>Rating</th><th>Primary FLA</th>
<th>Primary FLA×125%</th><th>Primary OCPD</th><th>Secondary FLA</th>
<th>Secondary OCPD</th><th>Demand loading</th></tr>
<tr><td class="num">45 kVA 480-208 V</td>
<td class="num">54.1 A</td><td class="num">67.7 A</td>
<td class="num">70 A</td><td class="num">124.9 A</td>
<td class="num">175 A</td>
<td class="num">25%</td></tr>
</table>
</div>
<div class="disclaimer">DESIGN AID — computed by tekton&#x27;s calc engine from the job spec. All values must be reviewed and stamped by the licensed engineer of record before construction/permit. Simplified NEC-style rules; conductor derating, voltage drop, series ratings and coordination are NOT evaluated.</div>
</section><section class="pagebreak">
<div class="eg">EXAMPLE data — illustrative circuit/load list, NOT the issued DDOT schedule</div>
<h1>PANELBOARD SCHEDULE — B-SLQ1</h1>
<div class="sub">208Y/120V, 3PH, 4W • MLO 225 A •
bus 225 A • 42 spaces • 208Y/120 V panel fed from XFMR-B-SLQ1; feeder run not shown on BS-EP7-00 - VERIFY. Only site/lighting loads carried as placeholders. EXAMPLE data.</div>

<table class="hdr" style="width:auto;margin-bottom:10px">
<tr><td class="k">PANEL</td><td><b>B-SLQ1</b></td>
    <td class="k">VOLTAGE</td><td>208Y/120V, 3PH, 4W</td>
    <td class="k">MOUNTING</td><td>Surface</td></tr>
<tr><td class="k">MAINS</td><td>MLO — 225 A</td>
    <td class="k">BUS RATING</td><td>225 A</td>
    <td class="k">A.I.C.</td><td>10.0 kA</td></tr>
<tr><td class="k">FED FROM</td><td>XFMR-B-SLQ1 (verify)</td>
    <td class="k">FEEDER</td><td>verify - not in BS-EP7-00</td>
    <td class="k">SPACES</td><td>42 (5 used)</td></tr>
</table>
<table><tr><th>CKT</th><th>LOAD DESCRIPTION</th><th>WIRE</th><th>BKR/P</th><th>VA (Ø)</th><th>Ø</th><th>VA (Ø)</th><th>BKR/P</th><th>WIRE</th><th>LOAD DESCRIPTION</th><th>CKT</th></tr><tr><td class="ctr">1</td><td class="desc-l">Site lighting contactor - Area E yard 1 (cont.)</td><td class="ctr">10 AWG</td><td class="ctr">25/1P</td><td class="num">2,400</td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num"></td><td class="ctr">20/1P</td><td class="ctr">12 AWG</td><td class="desc-r">SPARE</td><td class="ctr">2</td></tr><tr><td class="ctr">3</td><td class="desc-l">Site lighting contactor - Area E yard 2 (cont.)</td><td class="ctr">10 AWG</td><td class="ctr">25/1P</td><td class="num">2,400</td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num"></td><td class="ctr">20/1P</td><td class="ctr">12 AWG</td><td class="desc-r">SPARE</td><td class="ctr">4</td></tr><tr><td class="ctr">5</td><td class="desc-l">Exterior GFCI receptacles (4 @ 180 VA)</td><td class="ctr">12 AWG</td><td class="ctr">20/1P</td><td class="num">720</td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">6</td></tr><tr><td class="ctr">7</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">8</td></tr><tr><td class="ctr">9</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">10</td></tr><tr><td class="ctr">11</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">12</td></tr><tr><td class="ctr">13</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">14</td></tr><tr><td class="ctr">15</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">16</td></tr><tr><td class="ctr">17</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">18</td></tr><tr><td class="ctr">19</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">20</td></tr><tr><td class="ctr">21</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">22</td></tr><tr><td class="ctr">23</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">24</td></tr><tr><td class="ctr">25</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">26</td></tr><tr><td class="ctr">27</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">28</td></tr><tr><td class="ctr">29</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">30</td></tr><tr><td class="ctr">31</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">32</td></tr><tr><td class="ctr">33</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">34</td></tr><tr><td class="ctr">35</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">36</td></tr><tr><td class="ctr">37</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>A</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">38</td></tr><tr><td class="ctr">39</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>B</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">40</td></tr><tr><td class="ctr">41</td><td class="space" colspan="3">— SPACE —</td><td class="num"></td><td class="ctr" style="background:#f7f7f7"><b>C</b></td><td class="num"></td><td class="space" colspan="3">— SPACE —</td><td class="ctr">42</td></tr>
<tr><th colspan="4" style="text-align:right">CONNECTED VA / PHASE</th>
<td class="num"><b>A 2,400</b><br>B 2,400<br>C 720</td>
<td></td>
<td class="num"><b>A 20 A</b><br>B 20 A<br>C 6 A</td>
<th colspan="4" style="text-align:left">PHASE AMPS (VA ÷ 120 V)</th></tr>
</table>
<div class="foot">
<h2>Load summary</h2>
<table style="width:auto"><tr><th>Load class</th><th>Connected VA</th>
<th>Demand rule</th><th>Demand VA</th></tr><tr><td>lighting</td><td class='num'>4,800</td><td>100% (design-aid simplification)</td><td class='num'>4,800</td></tr><tr><td>misc</td><td class='num'>0</td><td>100%</td><td class='num'>0</td></tr><tr><td>receptacle</td><td class='num'>720</td><td>100% of first 10 kVA, 50% of remainder (NEC 220.44)</td><td class='num'>720</td></tr>
<tr><th style="text-align:right">TOTAL</th><td class="num"><b>5,520</b></td>
<td>connected 5.5 kVA → demand 5.5 kVA</td>
<td class="num"><b>5,520</b></td></tr></table>
<table style="width:auto;margin-top:6px">
<tr><td class="k">Connected load</td><td class="num">5.52 kVA</td>
<td class="num">15.3 A</td></tr>
<tr><td class="k">Demand load</td><td class="num">5.52 kVA</td>
<td class="num"><b>15.3 A</b> vs bus 225 A</td></tr>
<tr><td class="k">Continuous portion</td><td class="num">4.80 kVA</td>
<td class="num">largest motor 0.00 kVA</td></tr>
<tr><td class="k">Phase balance</td><td class="num">max−min 1,680 VA</td>
<td class="num">91.3% of average phase</td></tr>
</table>
<h2>Warnings / review items</h2><ul><li>None.</li></ul>

<h2>Serving transformer — XFMR-B-SLQ1</h2>
<table style="width:auto"><tr><th>Rating</th><th>Primary FLA</th>
<th>Primary FLA×125%</th><th>Primary OCPD</th><th>Secondary FLA</th>
<th>Secondary OCPD</th><th>Demand loading</th></tr>
<tr><td class="num">45 kVA 480-208 V</td>
<td class="num">54.1 A</td><td class="num">67.7 A</td>
<td class="num">70 A</td><td class="num">124.9 A</td>
<td class="num">175 A</td>
<td class="num">12%</td></tr>
</table>
</div>
<div class="disclaimer">DESIGN AID — computed by tekton&#x27;s calc engine from the job spec. All values must be reviewed and stamped by the licensed engineer of record before construction/permit. Simplified NEC-style rules; conductor derating, voltage drop, series ratings and coordination are NOT evaluated.</div>
</section></body></html>